# Fire Sprinkler Hydraulic Calculator

> The Fire Sprinkler Hydraulic Calculator finds the design density, remote-area size, and required flow for a wet-pipe sprinkler system. Free online, with a worked example. Built for Philippine plants by WorkHive.

Source: https://workhiveph.com/tools/fire-sprinkler-calculator/

Fire Sprinkler Hydraulic Calculator
 G1+E3 
**The Fire Sprinkler Hydraulic Calculator finds the design density, remote-area size, and required flow for a wet-pipe sprinkler system. Example: for an NFPA 13 wet-pipe sprinkler design at 3 m sprinkler spacing, to Ordinary Hazard Group 1, Hazard class = Ordinary Hazard Group 1, Design density = 6.12 mm/min, Remote area = 139 m², System flow = 923 L/min (per NFPA 13:2022, PNS NFPA 13 and BFP IRR RA 9514).**
How it works
The calculator follows NFPA 13:2022, PNS NFPA 13 and BFP IRR RA 9514. Anything the worked example does not state uses this calculator's standard default. The interactive version shows every input and lets you change it.
I2: reserved block 
Worked example (Fire Protection)
Inputs: an NFPA 13 wet-pipe sprinkler design at 3 m sprinkler spacing, to Ordinary Hazard Group 1.
ResultValue
Hazard classOrdinary Hazard Group 1
Design density6.12 mm/min
Remote area139 m²
System flow923 L/min
Computed by WorkHive's calculation engine when this page was built; standard: NFPA 13:2022, PNS NFPA 13 and BFP IRR RA 9514.
Sources: [NFPA](https://www.nfpa.org/), [Bureau of Philippine Standards](https://bps.dti.gov.ph/).
How to use this calculator
Read the worked example. It uses an NFPA 13 wet-pipe sprinkler design at 3 m sprinkler spacing, to Ordinary Hazard Group 1 and shows every number in the method.
Follow the formula with your own figures: it returns Hazard class, Design density, Remote area, System flow, computed per NFPA 13:2022, PNS NFPA 13 and BFP IRR RA 9514.
To compute interactively, open the Fire Sprinkler Hydraulic Calculator inside WorkHive's free Engineering Design suite (link below). It runs the same method with your inputs.
FAQ
What is the Fire Sprinkler Hydraulic Calculator?The Fire Sprinkler Hydraulic Calculator is a free online tool that finds the design density, remote-area size, and required flow for a wet-pipe sprinkler system. It shows the formula and a fully worked example so you can check the method, not just the number.
How is it calculated?The result is computed from your inputs following NFPA 13:2022, PNS NFPA 13 and BFP IRR RA 9514. The worked example on this page shows a real computation with real numbers.
Is the calculator free?Yes. WorkHive is free: this worked example is open to everyone, and the interactive calculator runs inside the free Engineering Design suite after a free sign-up (your work is saved to your account). WorkHive is a free, offline-first maintenance platform built for Philippine industrial plants.
Run it on your own numbers
[Open the interactive Fire Sprinkler Hydraulic Calculator in WorkHive](https://workhiveph.com/engineering-design.html?calc=fire-sprinkler-hydraulic). Free to use. A free account saves the calculation, its bill of materials and its scope of works to your hive. Your team finds them under the project name it already uses. The next technician on that job reads the same numbers instead of re-deriving them.
Related calculators
[Free Engineering Calculators for Philippine Plants](https://workhiveph.com/learn/free-engineering-calculators-philippine-plants/) (pillar)
[Clean Agent Suppression Calculator](https://workhiveph.com/tools/clean-agent-suppression-calculator/)
[Fire Pump Sizing Calculator](https://workhiveph.com/tools/fire-pump-calculator/)
 wh-sources: written by tools/render_sources_area.py (ENH-R) - lines are filed into the list at runtime 
Where these figures come from
Static · formula-only · worked example computed when this page was built · no live data
 /wh-sources

<!-- md-twin source-sha: 9d94e37a580cfbd0 -->
