# Short Circuit Calculator

> The Short Circuit Calculator finds the prospective fault current (kA) and peak at a board from the transformer and cable impedance. Free online, with a worked example. Built for Philippine plants by WorkHive.

Source: https://workhiveph.com/tools/short-circuit-calculator/

Short Circuit Calculator
 G1+E3 
**The Short Circuit Calculator finds the prospective fault current (kA) and peak at a board from the transformer and cable impedance. Example: for a 1000 kVA 5%-impedance transformer feeding a 400 V board via 30 m of 240 mm² cable, from a 250 MVA source, 3-phase fault = 21.35 kA, Peak = 41.04 kA, Fault level = 14.79 MVA (per IEC 60909-0:2016, PEC 2017 Art.2.40, IEEE 141 and IEEE 242).**
How it works
The calculator follows IEC 60909-0:2016, PEC 2017 Art.2.40, IEEE 141 and IEEE 242. Anything the worked example does not state uses this calculator's standard default. The interactive version shows every input and lets you change it.
I2: reserved block 
Worked example (Electrical & Power)
Inputs: a 1000 kVA 5%-impedance transformer feeding a 400 V board via 30 m of 240 mm² cable, from a 250 MVA source.
ResultValue
3-phase fault21.35 kA
Peak41.04 kA
Fault level14.79 MVA
Computed by WorkHive's calculation engine when this page was built; standard: IEC 60909-0:2016, PEC 2017 Art.2.40, IEEE 141 and IEEE 242.
Sources: [IEC](https://www.iec.ch/), [IIEE (publisher of the Philippine Electrical Code)](https://iiee.org.ph/), [IEEE Standards Association](https://standards.ieee.org/).
How to use this calculator
Read the worked example. It uses a 1000 kVA 5%-impedance transformer feeding a 400 V board via 30 m of 240 mm² cable, from a 250 MVA source and shows every number in the method.
Follow the formula with your own figures: it returns 3-phase fault, Peak, Fault level, computed per IEC 60909-0:2016, PEC 2017 Art.2.40, IEEE 141 and IEEE 242.
To compute interactively, open the Short Circuit Calculator inside WorkHive's free Engineering Design suite (link below). It runs the same method with your inputs.
FAQ
What is the Short Circuit Calculator?The Short Circuit Calculator is a free online tool that finds the prospective fault current (kA) and peak at a board from the transformer and cable impedance. It shows the formula and a fully worked example so you can check the method, not just the number.
How is it calculated?The result is computed from your inputs following IEC 60909-0:2016, PEC 2017 Art.2.40, IEEE 141 and IEEE 242. The worked example on this page shows a real computation with real numbers.
Is the calculator free?Yes. WorkHive is free: this worked example is open to everyone, and the interactive calculator runs inside the free Engineering Design suite after a free sign-up (your work is saved to your account). WorkHive is a free, offline-first maintenance platform built for Philippine industrial plants.
Run it on your own numbers
[Open the interactive Short Circuit Calculator in WorkHive](https://workhiveph.com/engineering-design.html?calc=short-circuit). Free to use. A free account saves the calculation, its bill of materials and its scope of works to your hive. Your team finds them under the project name it already uses. The next technician on that job reads the same numbers instead of re-deriving them.
Related calculators
[Free Engineering Calculators for Philippine Plants](https://workhiveph.com/learn/free-engineering-calculators-philippine-plants/) (pillar)
[Solar PV System Calculator](https://workhiveph.com/tools/solar-pv-calculator/)
[UPS Sizing Calculator](https://workhiveph.com/tools/ups-sizing-calculator/)
 wh-sources: written by tools/render_sources_area.py (ENH-R) - lines are filed into the list at runtime 
Where these figures come from
Static · formula-only · worked example computed when this page was built · no live data
 /wh-sources

<!-- md-twin source-sha: 12c3708498e32585 -->
